# KEC 전기저장장치·무정전전원장치 조문 정리

데이터센터 UPS 배터리실 설계에 적용되는 한국전기설비규정(KEC) 조문입니다.
「집적정보 통신시설 보호지침」 별표가 **512.1.4**와 **512.1.6**을 준용하고 있어, 그 실제 수치를 확인한 결과입니다.

- 작성일: 2026-10-28
- 확인 방법: 기후에너지환경부 공고 제2025-198호 **통합본 전문(HWP)** 직접 판독
- 기준 판본: **기후에너지환경부 공고 제2025-198호 (2025. 12. 30.)**

---

## 1. KEC 판본 이력과 소관 부처

| 구분 | 공고 | 일자 |
|---|---|---|
| 제정 | 산업통상자원부 공고 제2018-103호 | 2018. 03. 09. |
| 1차 개정 | 산업통상자원부 공고 제2020-738호 | 2020. 12. 31. |
| 2차 개정 | 산업통상자원부 공고 제2021-509호 | 2021. 07. 01. |
| 3차 개정 | 산업통상자원부 공고 제2022-809호 | 2022. 11. 08. |
| **4차 개정** | 산업통상자원부 공고 제2023-364호 | **2023. 04. 17.** |
| | 산업통상자원부 공고 제2023-839호 | 2023. 11. 21. |
| | 산업통상자원부 공고 제2023-875호 | 2023. 12. 14. |
| | 기후에너지환경부 공고 제2025-052호 | 2025. 10. 01. |
| | **기후에너지환경부 공고 제2025-198호** | **2025. 12. 30.** |
| | 기후에너지환경부 공고 제2025-227호 | 2026. 01. 05. |

**근거**: 전기사업법 제67조, 같은 법 시행령 제43조, 전기설비기술기준(기후에너지환경부 고시) 제4조

**소관 부처가 기후에너지환경부로 이관**되었습니다. 2025-052호부터 기후에너지환경부 명의입니다.

### ⚠ 조항 번호 체계가 바뀌었습니다

**4차 개정(2023. 04. 17.)에서 512장이 전면 재편**되었습니다.

| | 2022-809호까지 (구) | 2023-364호 이후 (현행) |
|---|---|---|
| 512.1.1 | 전기배선 | **적용범위** |
| 512.1.2 | 단자와 접속 | **이차전지 용량 및 운영** |
| 512.1.3 | 지지물의 시설 | **열폭주 및 폭발 방지** |
| 512.1.4 | (없음) | **제어, 감시 및 보호장치 등** |
| 512.1.5 | (없음) | **전용건물에 시설하는 경우** |
| 512.1.6 | (없음) | **전용건물 이외의 장소에 시설하는 경우** |
| 랙 이격거리 | **515**에 수록 | **512.1.6 "다"** |

2022년 이전 자료나 해설서는 번호가 맞지 않으므로 주의해야 합니다. 보호지침(2024)이 인용하는 번호는 **현행 체계**입니다.

---

## 2. KEC 512.1.4 제어, 감시 및 보호장치 등

보호지침 별표가 "리튬배터리 긴급상황 발생 시 UPS-배터리 연결 차단 체계의 **동작시점**"에 대해 준용하는 조항입니다.

> 1. 낙뢰 및 서지 등 과도과전압으로부터 주요 설비를 보호하기 위해 직류 전로에 **직류 서지보호장치(SPD)** 를 설치하여야 한다.
>
> 2. 제조사가 정하는 정격 이상의 **과충전, 과방전, 과전압, 과전류, 지락전류 및 온도 상승, 냉각장치 고장, 통신불량, 가연성·인화성가스 발생** 등 긴급상황이 발생한 경우에는 관리자에게 경보할 수 있는 시설을 하여야 하며 다음의 요건을 만족하여야 한다.
>
>    **가. 긴급상황이 발생하였을 때 전기저장장치를 자동 및 수동으로 정지시킬 수 있는 비상정지장치를 설치하여야 하며, 자동 비상정지는 5초 이내로 동작하여야 한다.**
>
>    **나. 수동 조작을 위한 비상정지장치는 신속한 접근 및 조작이 가능한 장소에 설치하여야 한다.**
>
> 3. 이차전지를 시설하는 장소의 내부 및 외부에는 가능한 한 사각지대가 없도록 감시하기 위한 **CCTV**를 시설하여야 한다.
>
> 4. 전기저장장치의 상시 운영정보 및 CCTV 영상정보, 제2의 긴급상황 관련 계측정보에서 기록되는 시간을 **실시간으로 동기화**하고, 이차전지실 외부의 안전한 장소에 전송되어 **최소 1개월 이상 보관**하여야 한다. <ins>사고 발생 시, 위 정보를 **제조사, 관리자, 소유자 및 사고조사기관에 공유**해야 한다.</ins> 다만, **CCTV 영상정보는 7일간** 보관하여야 한다.
>
> 5. 전기저장장치의 제어·감시장치를 포함한 주요 설비 사이의 **통신장애를 방지**하기 위한 보호대책을 고려하여 시설하여야 한다.
>
> 6. 전기저장장치는 정격 이내의 **최대 충전범위를 초과하여 충전하지 않도록** 하여야 하고 **완전 충전 후 추가 충전은 금지**하여야 한다.

제4호의 밑줄 친 문장은 **2025-198호에서 신설**된 것으로, 기존 "다만, CCTV 영상정보는…" 앞에 삽입되었습니다.

### 보호지침이 준용하는 핵심 수치

보호지침 별표는 512.1.4의 **2의 "가", "나"** 를 준용합니다. 따라서 데이터센터 UPS-배터리 차단 체계 요건은 다음과 같습니다.

| 항목 | 요건 |
|---|---|
| **자동 비상정지 동작시간** | **5초 이내** |
| 정지 방식 | **자동 및 수동 모두** 가능해야 함 |
| 수동 비상정지장치 위치 | **신속한 접근 및 조작이 가능한 장소** |

보호지침 본문(제4조제2항제5호)은 "자동 **또는** 수동으로 차단할 수 있는 체계"라고 적지만, 준용 대상인 KEC는 **"자동 및 수동"으로 둘 다 요구**하고, 자동에는 **5초 이내**라는 정량 기준을 붙입니다. 설계 시 KEC 기준을 따라야 합니다.

---

## 3. KEC 512.1.6 전용건물 이외의 장소에 시설하는 경우

보호지침 별표가 "리튬배터리 축전지 간 및 축전지와 벽 간 **적정 이격거리**"에 대해 준용하는 조항입니다.
**2023년 4차 개정 이후 변경되지 않았습니다**(2025-198호 통합본에서 확인).

> 전기저장장치를 일반인이 출입하는 건물의 부속공간에 시설(**옥상에는 설치할 수 없다**)하는 경우에는 다음에 따라 시설하여야 한다.
>
> **가.** 전기저장장치 시설장소는 「건축물의 피난·방화구조 등의 기준에 관한 규칙」에 따른 **내화구조**이어야 한다.
>
> **나.** 이차전지모듈의 직렬 연결체(이하 512에서 '**이차전지랙**')의 용량은 **50kWh 이하**로 하고 건물 내 시설 가능한 이차전지의 **총 용량은 600kWh 이하**이어야 한다.
>
> **다. 이차전지랙과 랙 사이는 1m 이상 이격하고, 랙과 벽면 사이는 전면부의 경우 1m 이상, 측면과 후면부의 경우 0.8m 이상 이격하여야 한다. 다만, 512.1.6의 "가"에 의한 벽이 삽입된 경우 이차전지랙과 랙 사이의 이격은 예외로 할 수 있다.**
>
> **라.** 이차전지실은 건물 내 다른 시설(**수전설비, 가연물질** 등)로부터 **1.5m 이상** 이격하고 각 실의 출입구나 피난계단 등 이와 유사한 장소로부터 **3m 이상** 이격하여야 한다.
>
> **마.** 배선설비가 이차전지실 벽면을 관통하는 경우 관통부는 해당 구획부재의 **내화성능을 저하시키지 않도록 충전(充塡)** 하여야 한다.
>
> **바.** 기타 사항은 **512.1.5**에 따른다.

### 이격거리 요약

| 구간 | 이격거리 |
|---|---|
| **랙 ↔ 랙** | **1 m 이상** (내화구조 벽 삽입 시 예외) |
| **랙 ↔ 벽면 (전면부)** | **1 m 이상** |
| **랙 ↔ 벽면 (측면·후면부)** | **0.8 m 이상** |
| **이차전지실 ↔ 수전설비·가연물질** | **1.5 m 이상** |
| **이차전지실 ↔ 출입구·피난계단** | **3 m 이상** |

**이차전지실 ↔ 수전설비 1.5m 이격**이 설계에서 자주 간과됩니다. 배터리실과 전기실을 인접 배치할 때 확인이 필요합니다.

---

## 4. KEC 512.1.5 전용건물에 시설하는 경우

> **가.** 시설장소의 바닥, 천장(지붕), 벽면 재료는 **불연재료**이어야 한다. 단, **단열재는 준불연재료** 또는 이와 동등 이상의 것을 사용할 수 있다.
>
> **나.** 시설장소는 지표면 기준 **높이 22m 이내**로 하고, 해당 장소의 출구가 있는 바닥면 기준 **깊이 9m 이내**로 하여야 한다.
>
> **다.** 이차전지는 전력변환장치 등의 다른 전기설비와 **분리된 격실**(이하 '이차전지실')에 설치하고 다음에 따라야 한다.
>
>    (1) 이차전지실의 **벽면 재료 및 단열재는 "가"의 것과 같아야** 한다.
>
>    (2) 이차전지는 **벽면으로부터 1m 이상 이격**. 다만 옥외 전용 컨테이너·인클로저는 제조사가 정한 거리를 이격한 경우 예외로 할 수 있으며, **컨테이너·인클로저 면적은 42㎡ 이하**.
>
>    (3) 이차전지와 물리적으로 인접 시설해야 하는 제어장치 및 보조설비(**공조설비·조명설비** 등)는 이차전지실 내에 설치할 수 있다.
>
>    (4) 이차전지실 내부와 **가스 또는 열배출 경로에는 가연성 물질을 두지 않아야** 한다.
>
>    (5) 이차전지, 전력변환장치, 배전반 등은 침수 우려가 없도록 하며, 지상에 시설하는 경우 일반 지역은 **지표면에서 최소 0.3m 이상**, 염전·간척지 등은 **최소 0.6m 이상** 높이에 설치할 것. (2025-198호에서 문구 정비)
>
> **라.** 인화성 또는 유독성 가스가 축적되지 않는 근거를 제조사가 제공하는 경우 이차전지실에 한하여 **환기시설을 생략**할 수 있다.
>
> **마.** 차량 충격 우려 장소에는 **충돌방지장치** 등을 설치하여야 한다.
>
> **바.** 시설장소는 주변 시설(도로, 건물, 가연물질 등)로부터 **1.5m 이상**, 다른 건물의 출입구·피난계단 등으로부터는 **3m 이상** 이격하여야 한다.
>
> **사. 이차전지실은 이차전지 용량의 5MWh 이하 단위로 「건축물의 피난·방화구조 등의 기준에 관한 규칙」에 따른 내화구조의 격벽을 설치하여야 한다.**

---

## 5. ★ KEC 245.3 무정전전원장치 — 데이터센터 UPS의 직접 근거

데이터센터 UPS 배터리실에 실제로 적용되는 조항입니다. **2025-198호에서 준용 범위가 재정의**되었으므로 구판과 대조하면 안 됩니다.

> **1. 20kWh를 초과하는 리튬·나트륨 계열의 이차전지를 이용한 무정전전원장치**의 경우 245.2에 따르는 외에 다음에 의하여 시설하여야 한다.
>
> **가.** 이차전지 용량 선정과 운영에 관한 사항은 **512.1.2**에 따른다.
>
> **나.** 이차전지의 열폭주 및 폭발방지를 위한 대책은 **512.1.3**에 따른다.
>
> **다.** 제어 및 보호장치의 시설은 **512.1.4**에 따른다.
>
> **라.** 이차전지를 **전용건물**에 시설하는 경우에는 **512.1.5**에 따른다. 다만, 이차전지 **총 용량이 600kWh 이하**의 경우 이차전지를 다른 전기설비와 분리된 격실에 시설하지 않을 수 있다.
>
> **마.** 이차전지를 **전용건물 이외의 장소**에 시설하는 경우에는 다음과 같이 시설하여야 한다.
>
>    **(1) 이차전지 총 용량은 600kWh를 초과하여 설치할 수 있다.** 이 경우에 이차전지는 다른 전기설비와 **분리된 격실**에 시설하여야 한다.
>
>    **(2)** 512.1.5의 "다"(1), (3), (4), "라", "마", "사"와 **512.1.6("가", "다", "라", "마" 에 따른다)** 에 따른다. 다만, **화재확산 방지에 대한 기준(UL 9540A 또는 동등 이상)에 적합할 경우 512.1.6의 "다" 이차전지랙과 랙 사이의 이격은 예외**로 한다.
>
> **바.** 셀의 온도, 전압 등의 상태를 확인할 수 있는 **전지관리시스템(BMS)** 을 갖추어야 하고, **상용전원의 정전 시에도 동작**할 수 있어야 한다.
>
> 2. **70kWh를 초과하는 납계·니켈계·바나듐계** 이차전지를 이용한 무정전전원장치의 경우 **512.2**에 따른다.
> 3. **20kWh를 초과하는 흐름전지**를 이용한 무정전전원장치의 경우 **512.3**에 따른다.

### 5-1. 일반 건물 내 UPS 배터리실에 적용되는 조항 (245.3 마)

데이터센터 대부분이 해당하는 경우(전용건물이 아닌 건물 내 설치)입니다. 245.3 마.(2)가 **적용 조항을 명시적으로 열거**합니다.

| 출처 | 항목 | 내용 |
|---|---|---|
| 512.1.6 | **가** | 시설장소 **내화구조** |
| 512.1.6 | **다** | **랙↔랙 1m / 랙↔벽 전면 1m·측면후면 0.8m** |
| 512.1.6 | **라** | 이차전지실 ↔ 수전설비·가연물질 **1.5m**, ↔출입구·피난계단 **3m** |
| 512.1.6 | **마** | 배선 관통부 **내화성능 유지 충전(充塡)** |
| 512.1.5 | **다(1)** | 이차전지실 벽면 재료·단열재 **불연 / 단열재 준불연** |
| 512.1.5 | **다(3)** | 공조·조명 등 보조설비 **이차전지실 내 설치 허용** |
| 512.1.5 | **다(4)** | 내부 및 가스·열배출 경로 **가연성 물질 금지** |
| 512.1.5 | **라** | 조건 충족 시 **환기시설 생략 가능** |
| 512.1.5 | **마** | **충돌방지장치** |
| 512.1.5 | **사** | **5MWh 이하 단위 내화구조 격벽** |

### 5-2. ⚠ 적용되지 **않는** 조항 (오적용 주의)

| 조항 | 내용 | 비고 |
|---|---|---|
| 512.1.6 **나** | 랙당 50kWh / 건물 내 총 600kWh 제한 | **적용 안 됨** → 용량 상한 없음 |
| 512.1.5 **나** | 높이 22m 이내 / 깊이 9m 이내 | **적용 안 됨** (전용건물에만) |
| 512.1.5 **다(2)** | 벽면으로부터 1m 이격 | 512.1.6 "다"가 대체 |
| 512.1.5 **다(5)** | 지표면 0.3m / 0.6m 이상 높이 | **적용 안 됨** |
| 512.1.5 **바** | 주변 시설 1.5m / 3m 이격 | 512.1.6 "라"가 대체 |

**높이 22m·깊이 9m 제한은 전용건물 설치 시(245.3 라)에만 적용됩니다.** 일반 건물 내 UPS 배터리실에는 층 제한이 걸리지 않습니다. 해설 자료에서 혼동이 흔한 지점입니다.

### 5-3. 데이터센터 설계에 중요한 세 가지

**(1) 용량 상한이 없습니다.**

일반 ESS는 512.1.6 "나"에 따라 랙당 50kWh / 건물 내 총 600kWh로 제한됩니다. 그런데 UPS는 245.3 마.(1)이 "**총 용량은 600kWh를 초과하여 설치할 수 있다**"고 명시하고, 마.(2)의 열거에서 **512.1.6 "나"가 빠져 있습니다**.

→ 데이터센터 UPS 배터리는 **600kWh 상한을 적용받지 않습니다.** 대신 반드시 다른 전기설비와 **분리된 격실**에 설치해야 합니다.

**(2) 대신 5MWh마다 내화 격벽이 필요합니다.**

용량 상한이 없는 반대급부로 512.1.5 "사"가 적용됩니다.

> 이차전지실은 이차전지 용량의 **5MWh 이하 단위**로 내화구조의 격벽을 설치하여야 한다.

→ 대용량 UPS 배터리실은 **5MWh 단위로 구획**해야 합니다. 배터리실 평면 계획의 1차 제약조건입니다.

**(3) UL 9540A 적합 시 랙 간 이격 면제**

512.1.6 "다"의 **랙↔랙 1m 이격**은 **UL 9540A 또는 동등 이상** 화재확산 방지 기준 적합 배터리라면 **예외**입니다.

→ 배터리실 면적에 직결됩니다. UL 9540A 인증 제품이면 랙을 밀착 배치할 수 있습니다. 다만 **랙↔벽면 이격(전면 1m / 측면·후면 0.8m)은 면제되지 않습니다.**

보호지침 별표도 "랙 사이에 내화구조 격벽설치 또는 UL9540A 또는 동등이상의 기준에 적합한 배터리의 경우 예외로 할 수 있다"고 적어 두 기준이 일치합니다.

---

## 6. 보호지침 ↔ KEC 대응 정리

| 보호지침 별표 항목 | 준용 조항 | 확인된 수치 |
|---|---|---|
| 리튬배터리 축전지 간·벽 간 이격거리 | **KEC 512.1.6 "다"** | 랙↔랙 1m / 랙↔벽 전면 1m·측면후면 0.8m |
| UPS-배터리 차단 체계 동작시점 | **KEC 512.1.4의 2 "가","나"** | 자동 비상정지 **5초 이내**, 자동·수동 **모두** 필요 |
| UPS 1개당 20kWh 초과 시 분리 격실 | KEC 245.3 마.(1) | 격실 분리 필수, **총 용량 상한 없음** |
| UL9540A 적합 시 이격 예외 | KEC 245.3 마.(2) | **랙↔랙 이격만 면제** (벽면 이격 유지) |
| (보호지침에 없는 추가 요건) | KEC 512.1.5 "사" | **5MWh 이하 단위 내화구조 격벽** |

보호지침만 보면 5MWh 격벽 요건을 놓치게 됩니다. KEC 245.3 → 512.1.5 "사" 경로로 적용됩니다.

---

## 7. 원문 파일

원문은 KEC가 전기설비 전반에 적용되는 규정이므로 `법규기준/전기설비/`에 보관했습니다.

| 파일 | 내용 | 종류 |
|---|---|---|
| [`../전기설비/2025-12-30_KEC_일부개정_공고문_기후에너지환경부공고_제2025-198호.hwp`](../전기설비/2025-12-30_KEC_일부개정_공고문_기후에너지환경부공고_제2025-198호.hwp) | 512.1.4·512.1.5 개정 대비표 (295KB) | **원문** |
| [`../전기설비/2025-12-30_KEC_통합본_전문_기후에너지환경부공고_제2025-198호.hwp`](../전기설비/2025-12-30_KEC_통합본_전문_기후에너지환경부공고_제2025-198호.hwp) | KEC 현행 통합본 전문 (약 41MB) | **원문** |

이 문서의 모든 조문 인용은 위 통합본 전문에서 직접 판독한 것입니다.

출처

- 기후에너지환경부 공지·공고 — 한국전기설비규정 일부개정(기후에너지환경부 공고 제2025-198호)
- 산업통상부 고시·공고 — [한국전기설비규정 개정](https://www.motir.go.kr/kor/article/ATCLc01b2801b/69009/view)
- 대한전기협회 KEC 포털 — https://kec.kea.kr/
